# Розширений протокол Modbus RTU та карта регістрів Vision BMS (VISION_BMS_EXTENDED_PROTOCOL.md)
### Повний інженерний розбір протоколу обміну, карти пам'яті (регістри 0..135) та команд керування BMS_TOOLS 2.2.01 для акумуляторів Vision V-LFP48100

> **Призначення документа:** Детальна фіксація результатів дослідження, реверс-інжинірингу та аналізу пакетів утиліти **BMS_TOOLS 2.2.01**, внутрішніх конфігураційних файлів (`Parameters.INI`, `ENGLISH.INI`, `BMS_TOOLS.INI`), живих логів обміну RS-485 та дампів пам'яті плати керування (BMS) акумуляторів **Vision V-LFP48100** (прошивка `V10R18`). Документ є основою для реалізації Plug & Play автовиявлення батарей, моніторингу стану ключів MOSFET, читання паспортних даних та сервісного керування в COM-Box.

---

## 1. Джерела даних та конфігурація стенду

1. **Досліджене програмне забезпечення:**
   * Програма: `BMS_TOOLS 2.2.01` (Delphi Win32 / VCL).
   * Розташування: `/Users/vlad/Documents/PlatformIO/BMS_TOOLS_2.2.01/`.
   * Конфігурація: `Parameters.INI` (діапазони та дефолти параметрів), `ENGLISH.INI` (ідентифікатори елементів інтерфейсу), `BMS_TOOLS.INI` (таймінги шини).
2. **Апаратна частина акумулятора:**
   * Модель: `LFP-15SP10G3-100Ah-100A` (15 послідовних комірок LiFePO4, номінал 48 В, ємність 100 А·год).
   * Версія прошивки контролера BMS: `V10R18`.
   * Серійний номер дослідженого блоку: `2025040900109522` (а також `2025040900106194`).
   * Інтерфейс зв'язку: RS-485, швидкість 9600 бод, 8 біт даних, 1 стоп-біт, без парності (8N1).
3. **Логи та дампи:**
   * Дампи обміну: `work_Communication1.txt`, `work_Communication2.txt`, `work_Communication3.2.txt`, `work_Communication4.1.txt`.
   * Скріншоти та термінальні логи портів COM3 / COM6 (жовтень 2026).

---

## 2. Класифікація та структура Modbus-запитів BMS_TOOLS

Утиліта BMS_TOOLS формує 4 основні типи запитів (функція Modbus `0x03` — *Read Holding Registers*), а також спеціальні команди запису (функції `0x06` та `0x10`):

```
┌──────────────────────────────────────────────────────────────────────────────────────────────────┐
│                                 СТРУКТУРА ЗАПИТІВ BMS_TOOLS                                     │
├────────────────────────────────┬───────────────────────────────┬────────────────┬────────────────┤
│ Тип операції / Вкладка         │ Команда Modbus (HEX)          │ Регістри (Dec) │ Довжина кадру  │
├────────────────────────────────┼───────────────────────────────┼────────────────┼────────────────┤
│ 1. Search Device (Автопошук)   │ 01 03 00 69 00 17 [CRC]       │ 105..127 (23)  │ 46 Б даних     │
│ 2. Live Monitoring (Телеметрія)│ 01 03 00 00 00 27 [CRC]       │ 0..38 (39)     │ 78 Б даних     │
│ 3. BMS Parameter (Всі уставки) │ 01 03 00 2D 00 5B [CRC]       │ 45..135 (91)   │ 182 Б даних    │
│ 4. Точкові параметри Control   │ 01 03 [Start] [Qty] [CRC]     │ 24, 29, 37, 47 │ 2..16 Б даних  │
└────────────────────────────────┴───────────────────────────────┴────────────────┴────────────────┘
```

### 2.1. Запит 1: «Search Device» (Ідентифікація та пошук блоків)
* **Команда (для адреси 1):** `01 03 00 69 00 17 D5 D8`
  * Slave Addr: `0x01`
  * Function: `0x03`
  * Start Register: `0x0069` (105 decimal)
  * Quantity: `0x0017` (23 регістри = 46 байтів даних)
* **Призначення:** Швидке опитування адрес від `0x01` до `0x10` при запуску або натисканні кнопки **«SearchDevice»**.
* **Структура відповіді (46 байтів даних):**
  * Байти 0..23 (12 регістрів): назва моделі в ASCII (`LFP-15SP10G3-100Ah-100A `).
  * Байти 24..29 (3 регістри): версія прошивки BMS в ASCII (`V10R18`).
  * Байти 30..45 (8 регістрів): серійний номер блоку в ASCII (`2025040900109522`).

### 2.2. Запит 2: «BMS Monitoring» (Штатна телеметрія)
* **Команда:** `01 03 00 00 00 27 05 D0`
  * Start Register: `0x0000` (0)
  * Quantity: `0x0027` (39 регістрів = 78 байтів даних, загальна довжина кадру 83 байти)
* **Періодичність:** кожні 2000 мс (`State_Query_Cycle=2000`).
* **Вміст:** напруга комірок 1..15, загальна напруга банку, струм, 3 температури (T_a, T_main, T_b), регістри статусу (25), попереджень (26), захистів (27), помилок (28) та біти балансування (38).

### 2.3. Запит 3: «BMS Parameter» (Повний супер-дамп усіх уставок)
* **Команда:** `01 03 00 2D 00 5B 94 38`
  * Start Register: `0x002D` (45 decimal)
  * Quantity: `0x005B` (91 регістр = 182 байти даних, загальна довжина кадру 187 байтів)
* **Призначення:** Відкриття або оновлення вкладки **«BMS Parameter»** (кнопка **«Read»**). Зчитує абсолютно всі заводські конфігураційні пороги акумулятора за один пакет.

### 2.4. Запит 4: Точкові запити вкладки «BMS Control»
При переході на вкладку керування та роботі з окремими полями програма надсилає точкові команди:
* `01 03 00 25 00 01 95 C1` — Регістр 37: `Designed Capacity` (номінальна ємність, `0x03E8` = 100.0 А·год).
* `01 03 00 1D 00 02 54 0D` — Регістри 29..30: `Cycle Counts` (лічильник циклів, 32-бітне число, `0x00000001` = 1).
* `01 03 00 18 00 01 04 0D` — Регістр 24: `Capacity Remaining` / SOC (`0x0044` = 68%).
* `01 03 00 2F 00 02 F5 C2` — Регістри 47..48: `Limit Charging Option` (опція 8) та `Enter Voltage` (45.00 В).
* `01 03 00 31 00 07 55 C7` — Регістри 49..55: блок налаштувань режиму Float (52.50 В, 51.75 В, режим за напругою).
* `01 03 00 78 00 08 C4 15` — Регістри 120..127: пряме читання серійного номера (16 байтів ASCII).

---

## 3. Повна зведена карта регістрів BMS Vision (0..135)

Нижче наведено вичерпну карту регістрів, зведену на основі реверсу `BMS_TOOLS.exe`, файлів `Parameters.INI` та живих дампів:

| Адреса (Dec) | Адреса (Hex) | Кількість | Назва в інтерфейсі BMS_TOOLS | Одиниця / Формат | Масштаб / Коефіцієнт | Призначення та типове значення |
| :---: | :---: | :---: | :--- | :---: | :---: | :--- |
| **0** | `0x0000` | 1 | Voltage (Pack) | 10 мВ | 0.01 В (uint16) | Загальна напруга блоку (напр. `4945` = 49.45 В) |
| **1** | `0x0001` | 1 | Current (Pack) | 10 мА | 0.01 А (int16) | Струм блоку (знаковий: **`+` заряд, `-` розряд**) |
| **2..16** | `0x0002..0x0010` | 15 | Cell01 .. Cell15 | мВ (mV) | 1 (uint16) | Напруга кожної з 15 комірок (напр. 3305 мВ) |
| **17** | `0x0011` | 1 | Cell16 (Unused on 15S) | мВ (mV) | 1 (uint16) | Слот 16-ї комірки (`0` на 15S моделях) |
| **18** | `0x0012` | 1 | Temp PCB / Main | °C | 1 (int16, -40..120) | Температура силової плати BMS (NTC PCB) |
| **19** | `0x0013` | 1 | Temp Avg / Cells | °C | 1 (int16, -40..120) | Середня температура комірок (основний датчик) |
| **20** | `0x0014` | 1 | Temp Max / Ambient | °C | 1 (int16, -40..120) | Максимальна / додаткова температура комірок |
| **21** | `0x0015` | 1 | Remain Capacity | А·год | 1 (uint16) | Залишок ємності в ампер-годинах (напр. 31 А·год) |
| **22** | `0x0016` | 1 | Recommend / Max Charge Current | А | 1 (uint16) | Рекомендований/макс. струм заряду BMS (100 А) |
| **23** | `0x0017` | 1 | SOH (State of Health) | % | 1 (uint16) | Стан здоров'я батареї (типово 100%) |
| **24** | `0x0018` | 1 | SOC (State of Charge) | % | 1 (uint16) | Заводський відсоток заряду (кулонометр часто зависає) |
| **25** | `0x0019` | 1 | Status | Бітова маска | uint16 | 0=Standby, 1=Charge, 2=Discharge, 4=Protect, 8=Chg Lmt |
| **26** | `0x001A` | 1 | Warn Status | Бітова маска | uint16 (14 бітів) | Регістр попереджень BMS (Boot Latch) |
| **27** | `0x001B` | 1 | Protect Status | Бітова маска | uint16 (15 бітів) | Регістр жорстких захистів (аварії відсікання) |
| **28** | `0x001C` | 1 | Error Status | Бітова маска | uint16 | Системні апаратні помилки BMS |
| **29..30** | `0x001D..0x001E` | 2 | Cycle Counts | ціле (uint32) | Big-Endian dword | Загальна кількість повних циклів заряду (hi-first) |
| **31..32** | `0x001F..0x0020` | 2 | Full Capacity mAs | мА·с | / 3 600 000 | Повна фактична ємність у міліампер-секундах (360e6 = 100 А·год) |
| **33..35** | `0x0021..0x0023` | 3 | Temp01..Temp04 raw | 4 байти + 2 рез. | int8[6] | 4 прямих датчики температури комірок (22–23 °C) |
| **36** | `0x0024` | 1 | Cell Count | шт. | uint16 | Кількість послідовних комірок (`15` для 15S) |
| **37** | `0x0025` | 1 | Designed Capacity | 0.1 А·год | 0.1 (uint16) | Паспортна ємність (`1000` = 100.0 А·год) |
| **38** | `0x0026` | 1 | Balance Status | Бітова маска | uint16 (15 бітів) | Прапорці активності балансирів для кожної комірки |
| **39..41** | `0x0027..0x0029` | 3 | Reserved | — | — | Внутрішні системні лічильники |
| **42** | `0x002A` | 1 | Switch Control | Бітова маска | uint16 | **Керування MOSFET: Charge/Discharge/Sleep** |
| **43..44** | `0x002B..0x002C` | 2 | Store / Precharge | секунди | uint16 | Інтервали Standby та Precharge |
| **45..46** | `0x002D..0x002E` | 2 | BMS Time (RTC) | Unix Epoch | uint32 (Big-End) | Внутрішній годинник реального часу батареї |
| **47** | `0x002F` | 1 | Limit Charge Option | код опції | uint16 | 0=Disable, 1=Always, 8=UV/OCP Limit |
| **48** | `0x0030` | 1 | Enter Voltage (Limit) | 10 мВ | 0.01 В (uint16) | Поріг напруги обмеження заряду (45.00 В) |
| **49..52** | `0x0031..0x0034` | 4 | Float Timing | секунди / хв | uint16 | Часові уставки буферного режиму |
| **53** | `0x0035` | 1 | Enter Float Vol | 10 мВ | 0.01 В (uint16) | Напруга переходу у Float (**52.50 В**) |
| **54** | `0x0036` | 1 | Quit Float Vol | 10 мВ | 0.01 В (uint16) | Напруга виходу з Float (**51.75 В**) |
| **55** | `0x0037` | 1 | Float Style | enum | uint16 | 1 = By Voltage (регулювання за напругою) |
| **56** | `0x0038` | 1 | Balance Vol | мВ | 1 (uint16) | **Поріг старту балансирів BMS (3400 мВ)** |
| **57** | `0x0039` | 1 | Balance Diff | мВ | 1 (uint16) | **Поріг дельти балансування (40 мВ)** |
| **58** | `0x003A` | 1 | Low Capacity Warn | % | 1 (uint16) | Поріг тривоги низької ємності (**5%**) |
| **59..60** | `0x003B..0x003C` | 2 | Reserved | — | — | Резервні регістри |
| **61** | `0x003D` | 1 | Cell UV Warn | мВ | 1 (uint16) | Попередження низької комірки (**2800 мВ**) |
| **62** | `0x003E` | 1 | Cell UV Protect | мВ | 1 (uint16) | Аварійне відсікання комірки (**2500 мВ**) |
| **63** | `0x003F` | 1 | Cell UV Release | мВ | 1 (uint16) | Відновлення дозволу розряду (**3000 мВ**) |
| **64** | `0x0040` | 1 | Pack UV Warn | 10 мВ | 0.01 В (uint16) | Попередження низького банку (**43.20 В**) |
| **65** | `0x0041` | 1 | Pack UV Protect | 10 мВ | 0.01 В (uint16) | Аварійне відсікання банку (**42.00 В**) |
| **66** | `0x0042` | 1 | Pack UV Release | 10 мВ | 0.01 В (uint16) | Відновлення після розряду (**46.00 В**) |
| **67** | `0x0043` | 1 | Cell OV Warn | мВ | 1 (uint16) | Попередження перезаряду комірки (**3600 мВ**) |
| **68** | `0x0044` | 1 | Cell OV Protect | мВ | 1 (uint16) | Аварійний перезаряд комірки (**3650 мВ**) |
| **69** | `0x0045` | 1 | Cell OV Release | мВ | 1 (uint16) | Зняття аварії перезаряду (**3400 мВ**) |
| **70** | `0x0046` | 1 | Pack OV Warn | 10 мВ | 0.01 В (uint16) | Попередження перезаряду банку (**54.50 В**) |
| **71** | `0x0047` | 1 | Pack OV Protect | 10 мВ | 0.01 В (uint16) | Аварійний перезаряд банку (**55.00 В**) |
| **72** | `0x0048` | 1 | Pack OV Release | 10 мВ | 0.01 В (uint16) | Зняття аварії банку (**52.50 В**) |
| **73..75** | `0x0049..0x004B` | 3 | Reserved | — | — | Резервні уставки |
| **76** | `0x004C` | 1 | Charge OC Times | разів | uint16 | Допустима кількість спрацювань OC заряду (**5**) |
| **77** | `0x004D` | 1 | Discharge OC Times | разів | uint16 | Допустима кількість спрацювань OC розряду (**5**) |
| **78** | `0x004E` | 1 | Charge OC Release | секунди | uint16 | Час відновлення після OC заряду (**180 с**) |
| **79** | `0x004F` | 1 | Discharge OC Release | секунди | uint16 | Час відновлення після OC розряду (**60 с**) |
| **80** | `0x0050` | 1 | Charge OC1 Protect | 10 мА | 0.01 А (uint16) | Поріг струму захисту заряду Ступінь 1 (**102.00 А**) |
| **81** | `0x0051` | 1 | Discharge OC1 Protect | 10 мА | 0.01 А (uint16) | Поріг струму захисту розряду Ступінь 1 (**102.00 А**) |
| **82** | `0x0052` | 1 | Short Protection Current | 10 мА | uint16 | Струм апаратного захисту від КЗ (**300.00 А**) |
| **83** | `0x0053` | 1 | Charge OC2 Protect | 10 мА | 0.01 А (uint16) | Поріг струму захисту заряду Ступінь 2 (**112.00 А**) |
| **84** | `0x0054` | 1 | Discharge OC2 Protect | 10 мА | 0.01 А (uint16) | Поріг струму захисту розряду Ступінь 2 (**122.00 А**) |
| **85** | `0x0055` | 1 | Charge OC1 Delay | секунди | uint16 | Затримка спрацювання OC1 заряду (**20 с**) |
| **86** | `0x0056` | 1 | Charge OC2 Delay | секунди | uint16 | Затримка спрацювання OC2 заряду (**3 с**) |
| **87** | `0x0057` | 1 | Discharge OC1 Delay | секунди | uint16 | Затримка спрацювання OC1 розряду (**30 с**) |
| **88** | `0x0058` | 1 | Discharge OC2 Delay | секунди | uint16 | Затримка спрацювання OC2 розряду (**3 с**) |
| **89** | `0x0059` | 1 | Reserved | — | — | Резерв |
| **90** | `0x005A` | 1 | Charge UT Warn | +50 °C | $T = val - 50$ | Попередження холоду заряду (**-3 °C**, val=47) |
| **91** | `0x005B` | 1 | Charge UT Protect | +50 °C | $T = val - 50$ | Аварійне блокування холоду заряду (**-5 °C**, val=45) |
| **92** | `0x005C` | 1 | Charge UT Release | +50 °C | $T = val - 50$ | Відновлення заряду після холоду (**0 °C**, val=50) |
| **93** | `0x005D` | 1 | Charge OT Warn | +50 °C | $T = val - 50$ | Попередження перегріву заряду (**65 °C**, val=115) |
| **94** | `0x005E` | 1 | Charge OT Protect | +50 °C | $T = val - 50$ | Аварійний перегрів заряду (**70 °C**, val=120) |
| **95** | `0x005F` | 1 | Charge OT Release | +50 °C | $T = val - 50$ | Відновлення після перегріву заряду (**60 °C**, val=110) |
| **96** | `0x0060` | 1 | Discharge UT Warn | +50 °C | $T = val - 50$ | Попередження холоду розряду (**-20 °C**, val=30) |
| **97** | `0x0061` | 1 | Discharge UT Protect | +50 °C | $T = val - 50$ | Аварійний холод розряду (**-25 °C**, val=25) |
| **98** | `0x0062` | 1 | Discharge UT Release | +50 °C | $T = val - 50$ | Відновлення розряду після холоду (**-15 °C**, val=35) |
| **99** | `0x0063` | 1 | Discharge OT Warn | +50 °C | $T = val - 50$ | Попередження перегріву розряду (**70 °C**, val=120) |
| **100** | `0x0064` | 1 | Discharge OT Protect | +50 °C | $T = val - 50$ | Аварійний перегрів розряду (**75 °C**, val=125) |
| **101** | `0x0065` | 1 | Discharge OT Release | +50 °C | $T = val - 50$ | Відновлення після перегріву розряду (**65 °C**, val=115) |
| **102** | `0x0066` | 1 | PCB OT Warn | +50 °C | $T = val - 50$ | Попередження перегріву плати BMS (**90 °C**, val=140) |
| **103** | `0x0067` | 1 | PCB OT Protect | +50 °C | $T = val - 50$ | Аварійне відключення плати BMS (**95 °C**, val=145) |
| **104** | `0x0068` | 1 | PCB OT Release | +50 °C | $T = val - 50$ | Охолодження плати BMS (**80 °C**, val=130) |
| **105..116** | `0x0069..0x0074` | 12 | Model Information | ASCII | 24 символи | Назва моделі: `LFP-15SP10G3-100Ah-100A ` |
| **117..119** | `0x0075..0x0077` | 3 | Firmware Version | ASCII | 6 символів | Версія мікропрограми BMS: `V10R18` |
| **120..127** | `0x0078..0x007F` | 8 | Serial Number (SN) | ASCII | 16 символів | Серійний номер батареї (напр. `2025040900109522`) |
| **128** | `0x0080` | 1 | Heat Opening Temp | +50 °C | $T = val - 50$ | Температура ввімкнення підігріву (**0 °C**, val=50) |
| **129** | `0x0081` | 1 | Heat Off Temp | +50 °C | $T = val - 50$ | Температура вимкнення підігріву (**0 °C**, val=50) |
| **130** | `0x0082` | 1 | Ambient UT Release | +50 °C | $T = val - 50$ | Відновлення датчика середовища (**-15 °C**, val=35) |
| **131** | `0x0083` | 1 | Ambient UT Warn | +50 °C | $T = val - 50$ | Попередження низької темп. середовища (**-20 °C**, val=30) |
| **132** | `0x0084` | 1 | Ambient UT Protect | +50 °C | $T = val - 50$ | Аварійна низька темп. середовища (**-10 °C**, val=40) |
| **133** | `0x0085` | 1 | Ambient OT Release | +50 °C | $T = val - 50$ | Відновлення високої темп. середовища (**65 °C**, val=115) |
| **134** | `0x0086` | 1 | Ambient OT Protect | +50 °C | $T = val - 50$ | Аварійна висока темп. середовища (**70 °C**, val=120) |
| **135** | `0x0087` | 1 | Ambient OT Warn | +50 °C | $T = val - 50$ | Попередження високої темп. середовища (**60 °C**, val=110) |

---

## 4. Аналіз розширених команд керування (Вкладка «BMS Control»)

Реверс-інжиніринг методів обробки подій у виконуваному коді `BMS_TOOLS.exe` показав наявність повноцінного інтерфейсу активного керування батареєю.

### 4.1. Керування ключами MOSFET (`Switch Control`)
Контролер BMS підтримує примусове ввімкнення та вимкнення ключів через регістр `0x002A` (Регістр 42):
* `S40O1` — **Charge MOSFET Open / Close**: примусове відкриття / закриття зарядного MOSFET.
* `S40O2` — **Discharge MOSFET Open / Close**: примусове відкриття / закриття розрядного MOSFET.
* `S40O3` — **Sleep**: переведення контролера BMS у глибокий енергозберігаючий сон.
* `S40O4` — **Warn Sound Open**: активація вбудованого зумера на платі акумулятора.

Метод `BTN42AClick` зчитує поточний стан перемикачів, а `BTN42BClick` записує оновлену маску.

### 4.2. Вибіркові вимикачі захистів (`Warn Switch` та `Protect Switch`)
Вкладка керування дозволяє індивідуально вимикати будь-яку підсистему захисту та попередження в мікропрограмі BMS:
* Доступні канали (по 12 для Warn та Protect):
  1. `Pack OV Open` (перенапруга блоку)
  2. `Cell OV Open` (перенапруга комірки)
  3. `Pack UV Open` (глибокий розряд блоку)
  4. `Cell UV Open` (глибокий розряд комірки)
  5. `Charge OC Open` (надструм заряду)
  6. `Discharge OC Open` (надструм розряду)
  7. `Charge OT Open` (перегрів заряду)
  8. `Discharge OT Open` (перегрів розряду)
  9. `Charge UT Open` (захист від заряду на холоді)
  10. `Discharge UT Open` (захист від розряду на морозі)
  11. `PCB OT Open` (перегрів силової плати)
  12. `Low SOC Open` (тривога критичного залишку ємності)

Метод `BtnGetSwichClick` зчитує конфігурацію масок, а `BtnSwitchSETClick` записує нові правила захисту в енергонезалежну пам'ять батареї.

### 4.3. Сервісні функції
* **Синхронізація годинника (`DateTime Setting`):** методи `B153AClick` (Get) та `B153BClick` (Post) зчитують і записують поточний час комп'ютера у внутрішній RTC батареї (регістри 45–46) у форматі 32-бітного секундного лічильника Unix Timestamp.
* **Очищення журналу помилок (`Del record`):** метод `BTN42DClick` надсилає команду повного скидання зафіксованих в EEPROM аварійних подій та тривог.
* **Відновлення заводських уставок (`Restore Factory Data`):** метод `BtnReadBackClick` скидає всі змінені пороги напруг, струмів та балансування до початкових значень заводу Vision.
* **Зміна серійного номера (`Set SN`):** методи `B170AClick` / `B170BClick` дозволяють зчитувати та перезаписувати заводський серійний номер блоку (регістри 120..127).
* **Калібрування ємності та циклів (`Batty Setting`):**
  * `Designed Capacity` (регістр 37): зміна паспортної ємності в А·год.
  * `Cycle Counts` (регістри 29..30): читання та пряме встановлення лічильника повних циклів батареї (методи `B30AClick` / `B30BClick`).

---

## 5. Порівняння з трафіком інвертора Deye (RS-485 Downlink)

З файлу `Deye_485_request..txt` зафіксовано точну послідовність запитів, які надсилає сам інвертор Deye при прямому опитуванні батарей по RS-485:
1. `Addr 03 00 00 00 1C [CRC]` — Start = `0x0000` (0), Quantity = `0x001C` (28 регістрів = 56 байтів даних).
   * Інвертор читає лише комірки 1..15, загальну напругу, струм, температури, SOC/SOH та регістри аварій 25..27. Регістр 28 (Error Code), лічильник циклів (29..30) та балансування (38) інвертор ігнорує.
2. `Addr 03 00 50 00 02 [CRC]` — Start = `0x0050` (80 decimal), Quantity = `0x0002` (2 регістри).
   * Інвертор опитує регістри 80–81: `Charge OC1 Protect` (102 А) та `Discharge OC1 Protect` (102 А), щоб знати апаратний струмовий ліміт самої батареї.

---

## 6. Практична цінність та інтеграція в COM-Box

Отримані знання дозволяють суттєво розширити можливості прошивки COM-Box (`src/main.cpp`) та супровідного веб-інструменту `tools/bms_web.py`:

### 6.1. Миттєве автовиявлення підключених блоків (Plug & Play)
Замість тривалого опитування 16 адрес повними 83-байтовими кадрами телеметрії, при старті пристрій COM-Box може зробити швидку серію запитів:
```c
// Запит "Search Device" на адресу addr (1..16):
uint8_t query_ident[] = { addr, 0x03, 0x00, 0x69, 0x00, 0x17, crc_lo, crc_hi };
```
* Відповідь 46 байтів дає 100% підтвердження наявності блоку, його серійний номер і версію прошивки.
* Маска активних блоків формується за 2–3 секунди без необхідності перемикати DIP3!

### 6.2. Вирішення проблеми заблокованих блоків (Питання 1.1 з UNRESOLVED_PROPOSALS.md)
* Тепер відомо, що стан зарядного та розрядного MOSFET зафіксовано в реєстрах статусу та керування.
* Якщо у блоку відкрито лише розрядний ключ (а зарядний закрито через латч `r1B = 0x1000`), COM-Box програмно виключає такий модуль із суми `CCL`, запобігаючи небезпечному перевантаженню сусіднього блоку струмом 1C!

### 6.3. Програмне розблокування «застряглих» паків (Clear Latch)
* Раніше для зняття латчів `r1A` (Cell OV) або `r1B` (Low capacity) доводилося вручну вимикати автомат DC або розряджати батарею нижче 3.40 В.
* Знаючи протокол `BMS_TOOLS`, COM-Box може відправити сервісну команду очищення аварій (`Del record`, `BTN42D`) або короткочасно перемкнути стан ключа MOSFET, повертаючи акумулятор у штатний робочий стан без втручання людини.

### 6.4. Реалізація розширеного функціоналу у `tools/bms_web.py` (v2.1 — 27.10.2026; актуально v2.2 з 28.10.2026)
Отримані знання протоколу `BMS_TOOLS 2.2.01` успішно впроваджено у діагностичну станцію `tools/bms_web.py`:
1. **Ідентифікація блоків (`0x0069 qty=23 / 0x0017`):** у паспорт кожного АКБ виведено реальну модель (`LFP-15SP10G3-100Ah-100A`, рег. `0x0069..0x0074`), точну версію прошивки (`V10R18`, рег. `0x0075..0x0077`) та заводський серійний номер блоку (`20250409...`, рег. `0x0078..0x007F`).
2. **Лічильник циклів:** зчитування `Cycle Counts` (`0x001D`) з коректним порядком слів hi-first.
3. **Моніторинг активного балансування:** відображення бітової маски балансування (`0x0026` / `0x0038`) у вигляді сяючого бейджа `[BAL]` над комірками, де ввімкнено резистор.
4. **Weak Cell & $R_{int}$:** автоматичне виявлення слабкої комірки банку під навантаженням та динамічний розрахунок внутрішнього опору комірок у міліомах.
5. **Діагностичний паспорт-звіт:** генерація та експорт повного протоколу перевірки стану банку у PDF (`window.print()`).
